# 4 种渗透率下，屋顶光伏对末端电压的影响

> 傍晚 7 点每户同时开灯开空调，电流单向从变压器流向用户；中午相反，屋顶 7 kW 光伏满发、家里没人用电，电流从屋顶倒灌进馈线，出现反向潮流。截至 2024 年底，中国分布式光伏累计装机 370 GW、占全部光伏装机 42%（国家能源局，2024）。屋顶光伏越装越多，配电网能不能接住？答案在一个百分比：光伏渗透率超过 40.1%，末端电压就会顶破 GB/T 12325 的 1.07 pu 上限。

## 一、渗透率与两条电压上限

渗透率 = PV 装机 / 峰值负荷，这是"装机渗透率"，和中午的电压越限直接相关。GB/T 12325-2008《电能质量 供电电压偏差》规定 220 V 单相供电允许偏差 +7% / -10%，即 198-235 V、0.90-1.07 pu；IEEE 1547-2018 要求分布式电源在 0.88-1.10 pu 范围内 ride-through 不脱网，持续运行区间是 0.95-1.05 pu。后文两条线：1.07 pu 是 GB/T 上限，1.10 pu 是 IEEE 上限。本文用 10% / 30% / 50% / 70% 四档，演示从"几乎无影响"到"严重越限"的渐变。

## 二、物理基础：I·R 压降与反向潮流

电流 I 流过馈线电阻 R 时产生压降 ΔV = I·R；电流反向，电压就反向。中午 PV 满发时，电流从末端流向变压器，馈线末端的电压被反向电流"抬高"，高于变压器侧；傍晚电流正向，末端电压跌落。配电网传统设计默认单向，这两个时段刚好相反。

反向电流哪一段最大？变压器侧那一段，它承载下游全部节点的净注入。但电压抬升是沿馈线叠加的：末端节点 3 把 3 段馈线的压降都叠起来，所以抬升最严重（V3 最高）；节点 1 只叠加第一段，抬升最轻。

## 三、4 节点简化模型

保留关键物理，建 4 节点串型馈线：节点 0 是变压器低压侧（10 kV / 380 V，固定 1.0 pu，10 kV 侧视为无穷大母线）；节点 1、2、3 串成一条馈线，每段电阻 0.1 Ω、总长 1 km（LGJ-150 导线 0.3 Ω/km）。每节点代表 1 户居民：单户 PV 7 kW、单户峰值负荷 7 kW（JGJ 242-2011 D 套 8 kW 的中位数）。变压器 400 kVA。

方程（单相 + 中性线返回，2 倍因子）：P_net_i = P_pv_i - P_load_i（注入为正）；I_k = -下游累积净功率 / V_phase；ΔV_k = -2 × I_k × R_k；V_n = V_0 + Σ ΔV。模型用 DC Power Flow 简化（实际 AC Power Flow 是 Newton-Raphson 非线性求解），保留 I·R 物理。

<div align="center"><img src="fig_env_17_schematic.png" alt="4 节点馈线结构" width="900"></div>
<p align="center" style="color:#656d76;font-size:14px;margin-top:2px;">【图 1】4 节点馈线结构（渗透率 50%）：10 kV / 380 V 变压器 → 0.1 Ω × 3 段馈线 → 节点 1/2/3；中午电流反向使末端 V<sub>3</sub> = 1.087 pu 高于变压器侧。</p>

## 四、跑模型：4 种渗透率对比

中午 noon 极端场景（PV 满发 + 负荷归零）结果：

- 渗透率 10%：V<sub>3</sub> = 1.017 pu，反向潮流 2.1 kW，几乎无影响
- 渗透率 30%：V<sub>3</sub> = 1.052 pu，逼近 1.07 pu 临界点
- 渗透率 50%：V<sub>3</sub> = 1.087 pu，已越 GB/T 12325 上限
- 渗透率 70%：V<sub>3</sub> = 1.122 pu，连 IEEE 1547 的 1.10 pu 上限也越过

二分搜索 `find_penetration_limit(max_voltage=1.07)` 给出临界渗透率 40.1%（noon 场景）。低于此，反向潮流不致电压越限；高于此需要工程对策。

<div align="center"><img src="fig_env_17_4penetration_voltage.png" alt="4 种渗透率节点 3 电压" width="900"></div>
<p align="center" style="color:#656d76;font-size:14px;margin-top:2px;">【图 2】4 种渗透率下节点 3 电压：30% 逼近 GB/T 12325 上限 1.07 pu（红色虚线），50% 越 GB/T 上限，70% 连 IEEE 1547 的 1.10 pu（橙色虚线）也越过。</p>

拉长到 24 小时看（图 3）：6 点前早高峰，节点 3 跌到约 0.97 pu；6-18 点 PV 出力时段（黄色阴影）4 条曲线分叉、12 点前后达峰；18 点 PV 归零、晚高峰负荷上来，4 条曲线收敛，跌破 GB/T 下限 0.90 pu，最低约 0.83 pu。中午被反向潮流顶高、傍晚被晚高峰拉低，同一段馈线两个方向都可能越限。

<div align="center"><img src="fig_env_17_12h_evolution.png" alt="24 小时电压演化" width="900"></div>
<p align="center" style="color:#656d76;font-size:14px;margin-top:2px;">【图 3】节点 3 电压 24 小时演化：PV 出力时段（6-18 点）4 条曲线分叉达峰，渗透率 50% 起超 1.07 pu；傍晚 PV 归零 + 晚高峰，4 条曲线收敛跌破 GB/T 下限 0.90 pu（最低约 0.83）。</p>

模型对得上实测吗？Braun 等（2012）德国高 PV 渗透率低压配电网实测（IET Renew Power Generation）：渗透率 50% 时电压峰值约 1.08-1.10 pu，模型 1.087 pu 落在区间中段。

## 五、3 个对策

电压被顶高了，怎么压回来？工程上 3 类对策：

- OLTC 分接头调整：变压器带载调压，调节变比把 V<sub>0</sub> 整体降一点，让末端回到合格区间。老变压器改造需停电。
- PV 限出力：逆变器软件设 P_max，按节点电压或时段动态降额。Braun 等（2012）实测：渗透率超 50% 时能压住电压越限，代价是 PV 发电量损失。
- 储能 + 智能调度：电池中午存 PV、傍晚放电，提高自用率同时削峰。IEEE 1547-2018 已标准化储能的并网与 ride-through 要求。

## 六、40.1% 意味着什么

回到开头的问题：屋顶光伏装到多少，末端电压会顶破合格线？这个模型给的答案是 40.1%。低于它，反向潮流顶不动电压；超过它，要么装储能、要么换更大变压器、要么限制 PV 出力。OLTC + 储能是工程上最常见的组合：在不放弃 PV 发电量的同时，把末端电压压在合格区间。答案落在那条线上：40.1%。

---

模型参数、案例数据与完整文献来源见 `models/pv_distribution.py` 的代码注释（代码已上传项目仓库），想复现本文所有曲线的读者可自行下载查看。
